# AC Load Flow Report

**IEEE-118 System**

---

| Field | Value |
| --- | --- |
| **System** | IEEE-118 System |
| **Base MVA** | 100 MVA |
| **Report Date** | 2020-01-01 12:00:00 |
| **Input** | `data/ieee/Ieee118Bus/result` |
| **Source CSV Prefix** | `ieee118_DF_*.csv` |
| **Loadflow Converged** | true |

## AclfNetwork Summary

| Parameter | Value |
| --- | --- |
| Number of Active Buses | 118 |
| Number of Active Branches | 186 |
| Total Generation (MW) | 3800.48 |
| Total Load (MW) | 3668.00 |
| PV bus limit controls | 53 |
| Loadflow Converged | true |
| Max Mismatch | dPmax :  0.0000 at Bus : Bus30,     dQmax :  0.00001 at Bus : Bus30 |

## Executive Summary

| Metric | Value |
| --- | --- |
| Total Buses | 118 (64 PQ, 53 PV, 1 Swing) |
| Total Branches | 186 (0 with MVA ratings, 177 lines, 9 transformers) |
| Total Generators | 53 |
| Total Loads | 91 |
| Total Load | 36.68 pu P / 14.38 pu Q (3668.0 MW / 1438.0 MVAr) |
| Total Generation | 38.00 pu P / 7.99 pu Q (3800.5 MW / 799.2 MVAr) |
| System Losses | 1.32 pu P / -6.39 pu Q (132.5 MW / -638.8 MVAr) |
| Swing Bus | Bus69 (Sporn     V2) at 1.0350 pu |
| Swing Output | 5.13 pu P / -0.82 pu Q |

> **Note:** Summary P/Q values are reported in per-unit on a 100 MVA base unless otherwise noted.

## Steady-State Voltage Profile

Voltage compliance bands below use planning-style limits of **0.95–1.05 pu** from `config/gen_report.json` (same thresholds the NERC report uses for P0). They are reported here as *reference bands*, not as a NERC compliance verdict.

### Voltage Extremes

| Metric | Value | Location |
| --- | --- | --- |
| Minimum Voltage | **0.9430 pu** | Bus76 (Darrah    V2) |
| Maximum Voltage | **1.0500 pu** | Bus10 (Breed     V1) |
| Buses Analyzed (in-service) | 118 |  |

### Voltage Band Distribution

| Voltage Range | Description | Buses | % of In-Service |
| --- | --- | --- | --- |
| 0.90–0.95 pu | Low Violation (below planning limit) | 2 | 1.7% |
| 0.95–0.98 pu | Marginal Low | 44 | 37.3% |
| 0.98–1.02 pu | Nominal | 63 | 53.4% |
| 1.02–1.05 pu | High Acceptable | 9 | 7.6% |

### Buses Below 0.95 pu — 2 Buses

| Bus | Name | Voltage (pu) |
| --- | --- | --- |
| Bus53 | Wooster   V2 | **0.9460** |
| Bus76 | Darrah    V2 | **0.9430** |

### Marginal Low Voltage (0.95–0.98 pu) — 44 Buses

These buses are within the 0.95–1.05 pu band but below 0.98 pu. Per-bus listing is omitted for large cases.

| Metric | Value |
| --- | --- |
| Buses in band | 44 |
| Minimum V | 0.9494 pu |
| Median V | 0.9669 pu |
| Mean V | 0.9650 pu |
| Maximum V | 0.9798 pu |

**Lowest 10 buses by voltage (sample):**

| Bus | Name | V (pu) |
| --- | --- | --- |
| Bus118 | WHuntngd  V2 | 0.9494 |
| Bus55 | Wagenhls  V2 | 0.9520 |
| Bus107 | Reusens   V2 | 0.9520 |
| Bus56 | Sunnysde  V2 | 0.9540 |
| Bus1 | Riversde  V2 | 0.9550 |
| Bus54 | Torrey    V2 | 0.9550 |
| Bus52 | SCoshoct  V2 | 0.9568 |
| Bus20 | Adams     V2 | 0.9578 |
| Bus74 | Bellefnt  V2 | 0.9580 |
| Bus21 | Jay       V2 | 0.9584 |

**Voltage Within Planning Limits:** **FAIL**

## Branch Thermal Loading

> **Note:** Branch MVA ratings (`LimMvaA`) are not populated for any of the **186 branches** in this dataset. Thermal loading percentages cannot be computed. Populate `LimMvaA` in the source case and rerun ACLF to enable this section.

## Generator Reactive Power

**Generators Within Q-Limits:** **PASS**

| Metric | Value |
| --- | --- |
| Generators Considered | 53 |
| At Q-Limit | 5 (9.4%) |
| Q-Limit Violations | 0 (0.0%) |

### Generators at Q-Limit — 5 Units

| Bus | Name | Q (pu) | Qmax (pu) | Qmin (pu) | At Limit |
| --- | --- | --- | --- | --- | --- |
| Bus19 | Lincoln   V2 | -0.0800 | 0.2400 | -0.0800 | **Qmin** |
| Bus34 | Rockhill  V2 | -0.0683 | 0.2400 | -0.0800 | **Qmin** |
| Bus74 | Bellefnt  V2 | -0.0563 | 0.0900 | -0.0600 | **Qmin** |
| Bus103 | Claytor   V2 | 0.4000 | 0.4000 | -0.1500 | **Qmax** |
| Bus105 | Roanoke   V2 | -0.0800 | 0.2300 | -0.0800 | **Qmin** |

> **Note:** Generators at their reactive power limit have been switched from PV to PQ during the load flow solution, reducing local voltage regulation capability.

---

## Report Metadata

| Field | Value |
| --- | --- |
| Generated By | `org.interpss.agent.report.AclfReportGenerator` |
| Case | IEEE-118 System |
| Source Data | `data/ieee/Ieee118Bus/result/ieee118_DF_*.csv` |
| Network Info | `data/ieee/Ieee118Bus/result/ieee118_network_info.txt` |

---

> **End of AC Load Flow Report**